<!DOCTYPE html>
<html lang="sv">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width,initial-scale=1.0">
<title>Kapitel 8 – Symmetrical Faults Theory</title>

<script>
window.MathJax = {
  tex: {
    inlineMath: [['\\(', '\\)']],
    displayMath: [['\\[', '\\]']]
  }
};
</script>
<script async src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>

<style>

:root{
  --bg:#f2f6fb;
  --card:#ffffff;
  --text:#17243a;
  --muted:#65758b;
  --border:#d9e3ef;

  --navy:#173f63;
  --primary:#24669f;
  --primary-2:#3b82c4;
  --primary-soft:#edf5fd;

  --teal:#277b68;
  --teal-soft:#edf8f4;

  --amber:#b97816;
  --amber-soft:#fff7e8;

  --red:#b64d5d;
  --red-soft:#fff1f3;

  --purple:#6655a8;
  --purple-soft:#f3f0ff;

  --formula-bg:#f8fbff;
  --formula-border:#bed4ea;
  --formula-label:#e2effc;

  --shadow:0 10px 28px rgba(28,65,102,.08);
}

*{box-sizing:border-box}
html{scroll-behavior:smooth}

body{
  margin:0;
  font-family:Arial,Helvetica,sans-serif;
  background:
    radial-gradient(circle at 10% 0%, rgba(59,130,196,.07), transparent 28rem),
    var(--bg);
  color:var(--text);
  line-height:1.68;
}

.topbar{
  position:sticky;
  top:0;
  z-index:30;
  background:rgba(242,246,251,.92);
  backdrop-filter:blur(12px);
  border-bottom:1px solid rgba(217,227,239,.95);
}

.topbar-inner{
  max-width:1140px;
  margin:auto;
  padding:12px 20px;
  display:flex;
  justify-content:space-between;
  align-items:center;
  gap:12px;
}

.brand{
  font-weight:850;
  color:var(--navy);
  letter-spacing:.01em;
}

.buttons{display:flex;gap:8px;flex-wrap:wrap}

.button{
  display:inline-block;
  text-decoration:none;
  padding:9px 14px;
  border-radius:10px;
  border:1px solid var(--border);
  background:#fff;
  color:var(--text);
  font-weight:750;
  transition:.18s ease;
}

.button:hover{
  transform:translateY(-1px);
  box-shadow:0 6px 16px rgba(28,65,102,.10);
}

.button.primary{
  background:linear-gradient(135deg,var(--primary),var(--navy));
  border-color:transparent;
  color:white;
}

.hero{
  max-width:1140px;
  margin:auto;
  padding:58px 20px 32px;
}

.chapter{
  display:inline-flex;
  align-items:center;
  gap:7px;
  background:linear-gradient(135deg,#e9f3fc,#f3f7ff);
  color:var(--primary);
  border:1px solid #d4e6f7;
  padding:6px 11px;
  border-radius:999px;
  font-weight:850;
  font-size:13px;
  margin-bottom:13px;
}

h1{
  font-size:clamp(2.3rem,5vw,4.1rem);
  line-height:1.03;
  letter-spacing:-.04em;
  margin:0 0 14px;
  color:#12263d;
}

.subtitle{
  max-width:910px;
  color:var(--muted);
  font-size:1.06rem;
}

.page{
  max-width:1140px;
  margin:auto;
  padding:0 20px 64px;
  display:grid;
  grid-template-columns:252px minmax(0,1fr);
  gap:22px;
}

.sidebar{
  position:sticky;
  top:76px;
  align-self:start;
  background:rgba(255,255,255,.96);
  border:1px solid var(--border);
  border-radius:16px;
  padding:15px;
  box-shadow:var(--shadow);
  max-height:calc(100vh - 94px);
  overflow:auto;
}

.sidebar strong{
  display:block;
  margin:2px 7px 9px;
  color:var(--navy);
}

.sidebar a{
  display:block;
  text-decoration:none;
  color:#43556d;
  padding:7px 9px;
  border-radius:8px;
  font-size:14px;
  transition:.15s ease;
}

.sidebar a:hover{
  background:var(--primary-soft);
  color:var(--primary);
}

.card{
  position:relative;
  background:var(--card);
  border:1px solid var(--border);
  border-radius:18px;
  padding:25px;
  margin-bottom:19px;
  box-shadow:var(--shadow);
  overflow:hidden;
}

.card::before{
  content:"";
  position:absolute;
  inset:0 auto 0 0;
  width:3px;
  background:linear-gradient(var(--primary-2),var(--teal));
  opacity:.55;
}

.card h2{
  margin-top:0;
  color:var(--navy);
  letter-spacing:-.015em;
}

.card h3{
  margin-top:25px;
  color:#294965;
}

.grid{
  display:grid;
  grid-template-columns:repeat(2,minmax(0,1fr));
  gap:12px;
  margin-top:15px;
}

.grid-box{
  background:linear-gradient(180deg,#fbfdff,#f7faff);
  border:1px solid var(--border);
  padding:14px;
  border-radius:11px;
}

.grid-box strong{
  display:block;
  color:var(--navy);
  margin-bottom:4px;
}

.formula{
  position:relative;
  background:linear-gradient(180deg,#fbfdff,var(--formula-bg));
  border:1px solid var(--formula-border);
  border-left:4px solid var(--primary-2);
  border-radius:12px;
  padding:25px 18px 16px;
  margin:15px 0;
  overflow-x:auto;
  text-align:center;
  box-shadow:inset 0 1px 0 rgba(255,255,255,.7);
}

.eqno{
  position:absolute;
  top:7px;
  right:9px;
  font-size:11px;
  font-weight:850;
  color:var(--primary);
  background:var(--formula-label);
  border:1px solid #cfe1f3;
  padding:2px 7px;
  border-radius:999px;
}

.note{
  background:var(--primary-soft);
  border-left:4px solid var(--primary);
  padding:13px 15px;
  border-radius:0 10px 10px 0;
  margin:14px 0;
}

.note.good{
  background:var(--teal-soft);
  border-left-color:var(--teal);
}

.note.warning{
  background:var(--amber-soft);
  border-left-color:var(--amber);
}

.note.danger{
  background:var(--red-soft);
  border-left-color:var(--red);
}

.note.purple{
  background:var(--purple-soft);
  border-left-color:var(--purple);
}

details{
  border:1px solid var(--border);
  border-radius:11px;
  margin:11px 0;
  overflow:hidden;
  background:#fff;
}

summary{
  cursor:pointer;
  padding:13px 15px;
  font-weight:800;
  background:#f9fbfe;
  color:#294965;
}

.details-content{padding:6px 15px 16px}

.table-wrap{
  overflow-x:auto;
  border:1px solid var(--border);
  border-radius:12px;
  margin-top:15px;
}

.table-wrap table{margin-top:0}

table{
  width:100%;
  border-collapse:collapse;
  margin-top:15px;
  font-size:.95rem;
}

th,td{
  padding:11px;
  border-bottom:1px solid var(--border);
  text-align:left;
  vertical-align:top;
}

th{
  background:#f2f7fc;
  color:#344b63;
  font-weight:800;
}

tr:last-child td{border-bottom:none}

.check{
  display:block;
  margin-top:17px;
  padding:11px 12px;
  background:#f9fbfd;
  border:1px solid var(--border);
  border-radius:10px;
  color:#41546b;
}

.progress-container{margin-top:21px}
.progress-track{
  height:9px;
  background:#e5ecf4;
  border-radius:20px;
  overflow:hidden;
}
.progress{
  height:100%;
  width:0%;
  background:linear-gradient(90deg,var(--primary),var(--teal));
  transition:.3s;
}
.progress-text{
  margin-top:7px;
  color:var(--muted);
  font-size:14px;
}

.trap-list{display:grid;gap:10px;margin-top:14px}

.trap-item{
  background:#fbfcfe;
  border:1px solid var(--border);
  border-left:4px solid var(--amber);
  border-radius:11px;
  padding:13px 15px;
}

.trap-title{
  font-weight:820;
  color:var(--navy);
  margin-bottom:3px;
}

.trap-text{color:#52657b}

.mini-flow{
  display:flex;
  gap:8px;
  align-items:center;
  flex-wrap:wrap;
  margin:15px 0;
}

.flow-chip{
  background:var(--primary-soft);
  color:var(--navy);
  border:1px solid #d5e6f5;
  padding:7px 10px;
  border-radius:999px;
  font-weight:750;
  font-size:.91rem;
}

.flow-arrow{color:var(--muted);font-weight:900}

.kpi{
  display:inline-block;
  margin:3px 6px 3px 0;
  padding:4px 8px;
  border-radius:7px;
  background:var(--purple-soft);
  color:#54458b;
  font-weight:750;
  font-size:.9rem;
}

.small{font-size:.9rem;color:var(--muted)}

@media(max-width:860px){
  .page{grid-template-columns:1fr}
  .sidebar{position:static;max-height:none}
  .grid{grid-template-columns:1fr}
  .card{padding:20px}
}

</style>
</head>
<body>

<header class="topbar">
  <div class="topbar-inner">
    <div class="brand">Power System Analysis</div>
    <div class="buttons">
      <a class="button" href="../">Startsida</a>
      <a class="button primary" href="index.html">Gör quizet</a>
    </div>
  </div>
</header>

<section class="hero">
  <div class="chapter">Kapitel 8</div>
  <h1>Symmetrical Faults</h1>
  <p class="subtitle">
    Fördjupad teorisammanfattning baserad på kursboken, Kapitel 8-föreläsningen
    och Tutorial 4: R–L short-circuit transients, asymmetry factor, synchronous-machine
    short-circuit currents, positive-sequence networks, per-unit, Thevenin, superposition,
    \(Z_{bus}\), source contributions samt circuit breakers och fuses.
  </p>
</section>

<div class="page">

<nav class="sidebar">
  <strong>Innehåll</strong>
  <a href="#important">Viktigast att kunna</a>
  <a href="#why">Fault analysis & effects</a>
  <a href="#terms">Begrepp</a>
  <a href="#rl">8.1 R–L transient</a>
  <a href="#table81">Tabell 8.1</a>
  <a href="#asymmetry">8.1.11–8.1.12</a>
  <a href="#peak">RMS vs peak current</a>
  <a href="#generator">8.2 Generator fault</a>
  <a href="#table82">Tabell 8.2</a>
  <a href="#externalx">Generator + external X</a>
  <a href="#model">Network fault model</a>
  <a href="#positive">Positive sequence</a>
  <a href="#perunit">Per-unit workflow</a>
  <a href="#thevenin">Thevenin</a>
  <a href="#superposition">Superposition</a>
  <a href="#prefault">Prefault current</a>
  <a href="#zbus">Ybus & Zbus</a>
  <a href="#contributions">Source contributions</a>
  <a href="#breaker">Breaker & fuse</a>
  <a href="#workflow">Exam workflow</a>
  <a href="#formulas">Formelsamling</a>
  <a href="#traps">Fallgropar</a>
</nav>

<main>

<section class="card" id="important">
  <h2>Viktigast att kunna</h2>
  <div class="grid">
    <div class="grid-box"><strong>R–L transient</strong>\(i=i_{ac}+i_{dc}\), \(T=L/R\), fault inception angle.</div>
    <div class="grid-box"><strong>Asymmetry factor</strong>Eq. 8.1.11–8.1.12 och tid i cycles.</div>
    <div class="grid-box"><strong>Generator current</strong>Eq. 8.2.1–8.2.5 och \(X_d'',X_d',X_d\).</div>
    <div class="grid-box"><strong>Table 8.1 & 8.2</strong>Skillnaden mellan instantaneous, RMS, AC, DC och total current.</div>
    <div class="grid-box"><strong>Positive sequence</strong>Balanced 3-phase fault analyseras med positive-sequence network.</div>
    <div class="grid-box"><strong>Per-unit</strong>Common MVA base, voltage zones och \(\Omega\rightarrow pu\).</div>
    <div class="grid-box"><strong>Thevenin</strong>\(Z_{Th}\) måste vara seen from fault point.</div>
    <div class="grid-box"><strong>Superposition</strong>Prefault + fault component.</div>
    <div class="grid-box"><strong>\(Z_{bus}\)</strong>\(Z_{nn}\) = driving-point impedance.</div>
    <div class="grid-box"><strong>Contributions</strong>Total fault current ≠ current i varje branch/breaker.</div>
  </div>

  <div class="progress-container">
    <div class="progress-track"><div class="progress" id="progress"></div></div>
    <div class="progress-text" id="progressText">0 delar markerade som lästa</div>
  </div>
</section>



<section class="card" id="why">
  <h2>Fault analysis, fault causes och system effects</h2>

  <p>
    Short circuits uppstår när insulation inte längre håller den potentialskillnad som systemet utsätter den för.
    Kursboken nämner bland annat lightning/switching overvoltages, contamination och mechanical causes.
    Föreläsningen lyfter särskilt lightning som en vanlig orsak på overhead lines.
  </p>

  <p>Fault analysis används för att bestämma currents så att man kan:</p>
  <ul>
    <li>kontrollera equipment thermal och mechanical withstand</li>
    <li>dimensionera breaker interrupting capability</li>
    <li>identifiera weak points och protection requirements</li>
    <li>clear faulted sections innan skador och stability problems blir för stora</li>
  </ul>

  <div class="note danger">
    Under ett severe fault kan generatorns electrical real power falla kraftigt medan mechanical input torque
    inte ändras lika snabbt. Generatorn kan därför accelerera; fault clearing är också en stability-fråga.
  </div>

  <h3>Fault clearing i kursbokens 60-Hz-kontext</h3>
  <p>
    Boken anger att standard EHV protection typiskt är konstruerad för fault clearing inom ungefär
    <strong>3 cycles</strong> (\(\approx 50\) ms vid 60 Hz), medan lower-voltage protection kan vara långsammare.
  </p>

  <div class="note warning">
    Tänk i <strong>cycles</strong> när breaker/protection timing anges, men konvertera korrekt till seconds
    när exponential terms \(e^{-t/T}\) används.
  </div>

  <label class="check"><input type="checkbox" data-progress> Jag förstår varför fault analysis och snabb fault clearing behövs</label>
</section>



<section class="card" id="terms">
  <h2>Begrepp som är lätta att blanda ihop</h2>
  <p><strong>Symmetrical fault:</strong> balanced three-phase fault.</p>
  <p><strong>Symmetrical current:</strong> sinusformad AC component i R–L short-circuit current.</p>
  <p><strong>Asymmetrical total current:</strong> AC component + DC offset.</p>
  <div class="note warning"><strong>Symmetrical fault ≠ symmetrical current.</strong> Det ena beskriver fault type, det andra waveform component.</div>
  <p>I Chapter 8 behandlas balanced three-phase faults; unsymmetrical faults kommer senare.</p>
  <label class="check"><input type="checkbox" data-progress> Jag kan skilja fault type från waveform component</label>
</section>


<section class="card" id="rl">
  <h2>8.1 – Series R–L circuit transient</h2>

  <p>För en bolted short circuit i en series R–L circuit:</p>

  <div class="formula">
    <span class="eqno">Eq. 8.1.1</span>
    \[
      L\frac{di(t)}{dt}+Ri(t)=\sqrt{2}V\sin(\omega t+\alpha)
    \]
  </div>

  <p>Lösningen delas i AC och DC:</p>

  <div class="formula">
    <span class="eqno">Eq. 8.1.2</span>
    \[
      i(t)=
      \frac{\sqrt{2}V}{Z}
      \left[
        \sin(\omega t+\alpha-\theta)
        -
        \sin(\alpha-\theta)e^{-t/T}
      \right]
    \]
  </div>

  <div class="formula">
    <span class="eqno">Eq. 8.1.3</span>
    \[
      i_{\mathrm{ac}}(t)
      =
      \frac{\sqrt{2}V}{Z}
      \sin(\omega t+\alpha-\theta)
    \]
  </div>

  <div class="formula">
    <span class="eqno">Eq. 8.1.4</span>
    \[
      i_{\mathrm{dc}}(t)
      =
      -\frac{\sqrt{2}V}{Z}
      \sin(\alpha-\theta)e^{-t/T}
    \]
  </div>

  <div class="formula">
    <span class="eqno">Eq. 8.1.5–8.1.7</span>
    \[
      Z=\sqrt{R^2+X^2},
      \qquad
      \theta=\tan^{-1}\!\left(\frac{X}{R}\right),
      \qquad
      T=\frac{L}{R}=\frac{X}{\omega R}
    \]
  </div>

  <h3>Maximum DC offset</h3>
  <p>
    Maximum offset fås för en särskild fault inception angle. Med bokens val av reference:
  </p>

  <div class="formula">
    <span class="eqno">Eq. 8.1.8</span>
    \[
      i(t)
      =
      \sqrt{2}I_{\mathrm{ac}}
      \left[
        \sin\!\left(\omega t-\frac{\pi}{2}\right)
        +e^{-t/T}
      \right]
    \]
  </div>

  <div class="formula">
    <span class="eqno">Eq. 8.1.9</span>
    \[
      I_{\mathrm{ac}}=\frac{V}{Z}
    \]
  </div>

  <div class="formula">
    <span class="eqno">Eq. 8.1.10</span>
    \[
      I_{\mathrm{rms}}(t)
      =
      \sqrt{
        I_{\mathrm{ac}}^2+
        \left(\sqrt{2}I_{\mathrm{ac}}e^{-t/T}\right)^2
      }
      =
      I_{\mathrm{ac}}\sqrt{1+2e^{-2t/T}}
    \]
  </div>

  <div class="note">
    Ju större \(X/R\), desto större \(T\) och desto långsammare dör DC offset ut.
  </div>

  <label class="check"><input type="checkbox" data-progress> Jag kan Section 8.1 och Eq. 8.1.1–8.1.10</label>
</section>


<section class="card" id="table81">
  <h2>Tabell 8.1 – R–L short-circuit current</h2>
  <p>Det här är en kompakt study-version av relationerna som Table 8.1 sammanfattar.</p>

  <div class="table-wrap">
  <table>
    <tr>
      <th>Component</th>
      <th>Instantaneous</th>
      <th>RMS / magnitude</th>
    </tr>
    <tr>
      <td>Symmetrical AC</td>
      <td>\(\displaystyle i_{ac}(t)=\sqrt{2}\frac{V}{Z}\sin(\omega t+\alpha-\theta)\)</td>
      <td>\(\displaystyle I_{ac}=\frac{V}{Z}\)</td>
    </tr>
    <tr>
      <td>DC offset</td>
      <td>\(\displaystyle i_{dc}(t)=-\sqrt{2}\frac{V}{Z}\sin(\alpha-\theta)e^{-t/T}\)</td>
      <td>Decay bestäms av \(T=L/R\)</td>
    </tr>
    <tr>
      <td>Total asymmetrical</td>
      <td>\(\displaystyle i(t)=i_{ac}(t)+i_{dc}(t)\)</td>
      <td>\(\displaystyle I_{rms}(t)\approx\sqrt{I_{ac}^2+i_{dc}^2(t)}\)</td>
    </tr>
    <tr>
      <td>Maximum DC offset</td>
      <td>\(\displaystyle |i_{dc,max}(t)|=\sqrt{2}I_{ac}e^{-t/T}\)</td>
      <td>\(\displaystyle I_{rms}(t)=K(\tau)I_{ac}\)</td>
    </tr>
  </table>
  </div>

  <label class="check"><input type="checkbox" data-progress> Jag kan läsa Table 8.1 som AC + DC + total current</label>
</section>


<section class="card" id="asymmetry">
  <h2>Eq. 8.1.11–8.1.12 – Asymmetry factor</h2>

  <p>
    De här formlerna är särskilt viktiga eftersom Tutorial 4:s första problem använder
    RMS asymmetrical current vid olika antal cycles.
  </p>

  <div class="formula">
    <span class="eqno">Eq. 8.1.11</span>
    \[
      I_{\mathrm{rms}}(\tau)=K(\tau)I_{\mathrm{ac}}
    \]
  </div>

  <div class="formula">
    <span class="eqno">Eq. 8.1.12</span>
    \[
      K(\tau)
      =
      \sqrt{
        1+
        2e^{-\frac{4\pi\tau}{X/R}}
      }
    \]
  </div>

  <div class="note warning">
    Här är \(\tau\) <strong>tid i cycles</strong>, inte tid i sekunder.
    Sambandet fås från \(t=\tau/f\) tillsammans med
    \(T=X/(2\pi fR)\).
  </div>

  <p>Vid fault inception:</p>
  <div class="formula">\[
    K(0)=\sqrt{3}
    \qquad\Rightarrow\qquad
    I_{\mathrm{rms}}(0)=\sqrt{3}\,I_{\mathrm{ac}}
  \]</div>

  <p>När tiden blir stor:</p>
  <div class="formula">\[
    K(\tau)\rightarrow 1
    \qquad\Rightarrow\qquad
    I_{\mathrm{rms}}\rightarrow I_{\mathrm{ac}}
  \]</div>

  <h3>Momentary vs interrupting current</h3>
  <p>
    Samma \(K(\tau)\)-idé används för att uppskatta asymmetrical RMS current vid en
    viss tid efter fault inception:
  </p>

  <div class="formula">\[
    I_{\mathrm{momentary}}=K(\tau_m)I_{ac}
  \]</div>

  <div class="formula">\[
    I_{\mathrm{interrupting}}=K(\tau_{\mathrm{open}})I_{ac}
  \]</div>

  <label class="check"><input type="checkbox" data-progress> Jag kan använda \(K(\tau)\) och skilja cycles från seconds</label>
</section>

<section class="card" id="peak">
  <h2>RMS asymmetrical current vs instantaneous peak current</h2>

  <p>
    Det är viktigt att inte blanda ihop tre olika quantities:
  </p>

  <div class="grid">
    <div class="grid-box">
      <strong>Symmetrical RMS current</strong>
      \(I_{\mathrm{ac}}\), den sinusformade AC componentens RMS magnitude.
    </div>
    <div class="grid-box">
      <strong>Asymmetrical RMS current</strong>
      AC + DC offset, t.ex. \(I_{\mathrm{rms}}(\tau)=K(\tau)I_{\mathrm{ac}}\).
    </div>
    <div class="grid-box">
      <strong>Instantaneous peak current</strong>
      Maximum av själva waveform \(i(t)\); viktig för mechanical forces och equipment peak withstand.
    </div>
    <div class="grid-box">
      <strong>Breaker interrupting current</strong>
      Current vid den tidpunkt då breakern faktiskt clearar faultet.
    </div>
  </div>

  <div class="note warning">
    \(K(\tau)\) i Eq. 8.1.12 är en <strong>RMS asymmetry factor</strong>.
    Den ska inte automatiskt tolkas som en instantaneous peak multiplier.
  </div>

  <p>
    Problems 8.4–8.5 i kursboken skiljer uttryckligen mellan RMS fault current och maximum instantaneous peak,
    vilket är varför den här skillnaden är värd att hålla tydlig.
  </p>

  <label class="check"><input type="checkbox" data-progress> Jag kan skilja RMS asymmetry från instantaneous peak current</label>
</section>



<section class="card" id="generator">
  <h2>8.2 – Three-phase short circuit on an unloaded synchronous machine</h2>

  <p>
    Generatorns AC fault current är time-varying. Boken delar upp den i
    subtransient, transient och steady-state contributions.
  </p>

  <div class="formula">
    <span class="eqno">Eq. 8.2.1</span>
    \[
    \begin{aligned}
    i_{\mathrm{ac}}(t)
    =&\sqrt{2}E_g
    \Bigg[
      \left(\frac{1}{X_d''}-\frac{1}{X_d'}\right)e^{-t/T_d''}
      \\
      &+
      \left(\frac{1}{X_d'}-\frac{1}{X_d}\right)e^{-t/T_d'}
      +
      \frac{1}{X_d}
    \Bigg]
    \sin\!\left(\omega t+\alpha-\frac{\pi}{2}\right)
    \end{aligned}
    \]
  </div>

  <p>RMS-envelope för AC componenten:</p>

  <div class="formula">\[
    I_{\mathrm{ac}}(t)
    =
    E_g
    \left[
      \left(\frac{1}{X_d''}-\frac{1}{X_d'}\right)e^{-t/T_d''}
      +
      \left(\frac{1}{X_d'}-\frac{1}{X_d}\right)e^{-t/T_d'}
      +
      \frac{1}{X_d}
    \right]
  \]</div>

  <h3>Tre characteristic currents</h3>

  <div class="formula">
    <span class="eqno">Eq. 8.2.2</span>
    \[
      I''=I_{\mathrm{ac}}(0)=\frac{E_g}{X_d''}
    \]
  </div>

  <div class="formula">
    <span class="eqno">Eq. 8.2.3</span>
    \[
      I'=\frac{E_g}{X_d'}
    \]
  </div>

  <div class="formula">
    <span class="eqno">Eq. 8.2.4</span>
    \[
      I=\frac{E_g}{X_d}
    \]
  </div>

  <div class="formula">\[
    X_d''<X_d'<X_d
    \qquad\Longrightarrow\qquad
    I''>I'>I
  \]</div>

  <h3>Generator DC offset</h3>

  <div class="formula">
    <span class="eqno">Eq. 8.2.5</span>
    \[
      i_{\mathrm{dc,max}}(t)
      =
      \sqrt{2}\frac{E_g}{X_d''}e^{-t/T_A}
      =
      \sqrt{2}I''e^{-t/T_A}
    \]
  </div>

  <div class="note good">
    Ja: Eq. 8.2.2 finns nu explicit med nummer. Den fanns implicit i den tidigare sidan som
    \(I''=E_g/X_d''\), men inte tydligt kopplad till 8.2.2.
  </div>

  
  <h3>Vad betyder time constants?</h3>

  <div class="table-wrap">
  <table>
    <tr><th>Symbol</th><th>Meaning</th><th>Vilken del decays?</th></tr>
    <tr><td>\(T_d''\)</td><td>direct-axis short-circuit subtransient time constant</td><td>den snabbaste AC-transienten</td></tr>
    <tr><td>\(T_d'\)</td><td>direct-axis short-circuit transient time constant</td><td>den långsammare AC-transienten</td></tr>
    <tr><td>\(T_A\)</td><td>armature time constant</td><td>DC offset</td></tr>
  </table>
  </div>

  <div class="note purple">
    I Eq. 8.2.1 är \(E_g\) den unloaded machine's RMS <strong>line-to-neutral</strong> prefault terminal voltage.
  </div>

<label class="check"><input type="checkbox" data-progress> Jag kan Eq. 8.2.1–8.2.5</label>
</section>


<section class="card" id="table82">
  <h2>Tabell 8.2 – Synchronous-machine short-circuit current</h2>

  <div class="table-wrap">
  <table>
    <tr>
      <th>Component</th>
      <th>Relation</th>
      <th>Hur den ska tolkas</th>
    </tr>
    <tr>
      <td>AC symmetrical</td>
      <td>\(I_{ac}(t)\) från Eq. 8.2.1</td>
      <td>RMS AC envelope minskar med tiden</td>
    </tr>
    <tr>
      <td>Subtransient</td>
      <td>\(\displaystyle I''=\frac{E_g}{X_d''}\)</td>
      <td>Initial AC fault current</td>
    </tr>
    <tr>
      <td>Transient</td>
      <td>\(\displaystyle I'=\frac{E_g}{X_d'}\)</td>
      <td>Efter subtransient component har decayed</td>
    </tr>
    <tr>
      <td>Steady state</td>
      <td>\(\displaystyle I=\frac{E_g}{X_d}\)</td>
      <td>Long-time AC value</td>
    </tr>
    <tr>
      <td>Maximum DC offset</td>
      <td>\(\displaystyle i_{dc,max}(t)=\sqrt{2}I''e^{-t/T_A}\)</td>
      <td>Armature transient</td>
    </tr>
    <tr>
      <td>Total instantaneous</td>
      <td>\(\displaystyle i(t)=i_{ac}(t)+i_{dc}(t)\)</td>
      <td>Actual asymmetrical waveform</td>
    </tr>
    <tr>
      <td>Total RMS</td>
      <td>\(\displaystyle I_{rms}(t)\approx\sqrt{I_{ac}^2(t)+i_{dc}^2(t)}\)</td>
      <td>Used for breaker duty approximation</td>
    </tr>
  </table>
  </div>

  <p>För maximum DC offset:</p>
  <div class="formula">\[
    I_{\mathrm{rms}}(t)
    =
    \sqrt{
      I_{\mathrm{ac}}^2(t)
      +
      \left[
        \sqrt{2}I''e^{-t/T_A}
      \right]^2
    }
  \]</div>

  <div class="note warning">
    Här är en viktig skillnad mot Section 8.1:
    generatorns \(I_{ac}(t)\) är själv time-varying, så man ska inte alltid behandla AC magnitude
    som konstant när man beräknar breaker current några cycles efter fault inception.
  </div>

  <label class="check"><input type="checkbox" data-progress> Jag kan Table 8.2 och total RMS generator fault current</label>
</section>


<section class="card" id="externalx">
  <h2>Generator + transformer / external series reactance</h2>
  <p>
    Tutorial 4 Problem 8.6 har ett generator fault där current till faultet även passerar
    transformer reactance. Då är den initiala branch reactance inte bara \(X_d''\).
  </p>

  <div class="formula">\[
    I''=
    \frac{E_g}{X_d''+X_e}
  \]</div>

  <p>
    Om external reactance \(X_e\) antas constant och dess effekt på machine time constants
    försummas kan AC-envelope skrivas:
  </p>

  <div class="formula">\[
  \begin{aligned}
  I_{\mathrm{ac}}(t)=E_g\Bigg[
  &
  \left(
    \frac{1}{X_d''+X_e}
    -
    \frac{1}{X_d'+X_e}
  \right)e^{-t/T_d''}
  \\
  &+
  \left(
    \frac{1}{X_d'+X_e}
    -
    \frac{1}{X_d+X_e}
  \right)e^{-t/T_d'}
  +
  \frac{1}{X_d+X_e}
  \Bigg].
  \end{aligned}
  \]</div>

  <p>För Tutorial 4 Problem 8.6 är \(X_e\) transformer series reactance.</p>

  <div class="note warning">
    Läs alltid fault location: om transformer/line ligger mellan generator och fault måste dess reactance
    tas med i current path.
  </div>

  <label class="check"><input type="checkbox" data-progress> Jag kan hantera generator + external reactance</label>
</section>


<section class="card" id="model">
  <h2>Power-system three-phase short-circuit model</h2>

  <div class="table-wrap">
  <table>
    <tr><th>Component</th><th>Chapter 8 model</th></tr>
    <tr><td>Transmission line</td><td>Equivalent series reactance</td></tr>
    <tr><td>Transformer</td><td>Leakage reactance</td></tr>
    <tr><td>Synchronous machine</td><td>Constant voltage source behind \(X_d''\)</td></tr>
    <tr><td>Induction motor</td><td>Large motors may be represented as sources behind subtransient/transient reactance depending on breaker speed; smaller motors are often neglected in the textbook simplification</td></tr>
    <tr><td>Nonrotating impedance load</td><td>Neglected</td></tr>
  </table>
  </div>

  <p>Course assumptions also neglect line/transformer resistances, shunt admittances and often prefault load currents.</p>
  <div class="note warning">These are analysis simplifications, not statements that resistance and loads are always negligible in real systems.</div>
  <label class="check"><input type="checkbox" data-progress> Jag känner till Chapter 8 modelling assumptions</label>
</section>


<section class="card" id="positive">
  <h2>Positive-sequence network</h2>
  <p>
    Ett balanced three-phase fault innehåller endast positive-sequence quantities.
    Därför analyseras faultet med ett single-phase positive-sequence equivalent.
  </p>
  <div class="note good">Balanced 3φ fault → positive-sequence network.</div>
  <p>
    Sequence choice och reactance approximations är två olika saker:
    positive sequence bestämmer vilket sequence network som behövs;
    Chapter 8 assumptions bestämmer hur components modelleras.
  </p>
  <p>Ground-symbolen i reactance diagram är circuit reference node, inte automatiskt en physical earth-current path.</p>
  <label class="check"><input type="checkbox" data-progress> Jag förstår positive-sequence modellen</label>
</section>


<section class="card" id="perunit">
  <h2>Per-unit workflow – extra viktigt från Tutorial 4</h2>

  <div class="formula">\[
    I_{\mathrm{base}}
    =
    \frac{S_{\mathrm{base}}}{\sqrt{3}V_{LL,\mathrm{base}}}
  \]</div>

  <div class="formula">\[
    Z_{\mathrm{base}}
    =
    \frac{V_{LL,\mathrm{base}}^2}{S_{\mathrm{base}}}
  \]</div>

  <div class="formula">\[
    Z_{\mathrm{pu,new}}
    =
    Z_{\mathrm{pu,old}}
    \left(\frac{S_{\mathrm{base,new}}}{S_{\mathrm{base,old}}}\right)
    \left(\frac{V_{\mathrm{base,old}}}{V_{\mathrm{base,new}}}\right)^2
  \]</div>

  <h3>Ohm → per unit</h3>

  <div class="formula">\[
    X_{\mathrm{pu}}
    =
    \frac{X_{\Omega}}{Z_{\mathrm{base}}}
  \]</div>

  <h3>Voltage bases through transformers</h3>
  <p>
    Välj en voltage base i en zone. Övriga voltage bases följer transformer rated ratios.
  </p>

  <h3>Prefault voltage in per unit</h3>
  <div class="formula">\[
    V_{F,\mathrm{pu}}
    =
    \frac{V_{F,\mathrm{actual}}}{V_{\mathrm{base}}}
  \]</div>

  <div class="note">
    Tutorial 4 Problem 8.12 tränar exakt detta: common MVA base → voltage bases per zone →
    convert machine/transformer reactances → convert line \(\Omega\) to pu → draw reactance diagram.
  </div>

  <label class="check"><input type="checkbox" data-progress> Jag kan hela per-unit workflow för fault problems</label>
</section>


<section class="card" id="thevenin">
  <h2>Thevenin equivalent at the fault</h2>

  <div class="formula">\[
    I_F''=\frac{V_F}{Z_{Th}}
  \]</div>

  <p>
    \(Z_{Th}\) är impedance seen from fault terminals när independent machine voltage sources
    har satts till zero. Voltage source short-circuitas, men machine reactance ligger kvar.
  </p>

  <div class="note warning">
    Du får börja reducera network var du vill. Men den slutliga equivalent impedance måste vara
    sedd från själva fault point.
  </div>

  <label class="check"><input type="checkbox" data-progress> Jag förstår Thevenin seen from fault</label>
</section>


<section class="card" id="superposition">
  <h2>Superposition method</h2>

  <p>Chapter 8 delar fault calculation i två circuits:</p>
  <ul>
    <li>prefault circuit</li>
    <li>fault component circuit</li>
  </ul>

  <div class="formula">\[
    \text{Total quantity}
    =
    \text{Prefault quantity}
    +
    \text{Fault component}
  \]</div>

  <p>
    I fault component circuit short-circuitas machine voltage sources och prefault voltage vid
    fault location används som den driving source som skapar fault component.
  </p>

  <div class="note good">För många synchronous machines blir detta enklare än att lösa alla internal voltage sources direkt.</div>

  <label class="check"><input type="checkbox" data-progress> Jag förstår superposition</label>
</section>


<section class="card" id="prefault">
  <h2>När prefault load current inte försummas</h2>

  <p>
    Boken visar att total machine contributions kan fås genom att lägga tillbaka prefault current
    efter att fault componenten har beräknats.
  </p>

  <div class="formula">\[
    I_g''=I_{g1}''+I_L
  \]</div>

  <div class="formula">\[
    I_m''=I_{m1}''-I_L
  \]</div>

  <p>
    Alternativt kan man först beräkna machine internal voltages från prefault operating condition
    och därefter lösa det faulted network direkt.
  </p>

  <div class="formula">\[
    S=VI^*
    \qquad\Rightarrow\qquad
    I=\left(\frac{S}{V}\right)^*
  \]</div>

  <div class="note warning">
    Många Chapter 8 exercises säger uttryckligen “prefault load current is neglected”.
    Då ska du inte lägga till \(I_L\).
  </div>

  <label class="check"><input type="checkbox" data-progress> Jag vet när prefault current ska tas med</label>
</section>


<section class="card" id="zbus">
  <h2>Bus Impedance Matrix</h2>

  <div class="formula">
    <span class="eqno">Eq. 8.4.1</span>
    \[
      \mathbf{Y}_{bus}\mathbf{E}^{(1)}=\mathbf{I}^{(1)}
    \]
  </div>

  <div class="formula">
    <span class="eqno">Eq. 8.4.2</span>
    \[
      \mathbf{Z}_{bus}\mathbf{I}^{(1)}=\mathbf{E}^{(1)}
    \]
  </div>

  <div class="formula">
    <span class="eqno">Eq. 8.4.3</span>
    \[
      \mathbf{Z}_{bus}=\mathbf{Y}_{bus}^{-1}
    \]
  </div>

  <p>
    Diagonal \(Z_{nn}\): self / driving-point impedance.
    Off-diagonal \(Z_{kn}\): mutual / transfer impedance.
  </p>

  <div class="formula">
    <span class="eqno">Eq. 8.4.5</span>
    \[
      I_{Fn}''=\frac{V_F}{Z_{nn}}
    \]
  </div>

  <div class="formula">
    <span class="eqno">Eq. 8.4.6</span>
    \[
      E_k^{(1)}
      =
      -\frac{Z_{kn}}{Z_{nn}}V_F
    \]
  </div>

  <div class="formula">
    <span class="eqno">Eq. 8.4.7</span>
    \[
      E_k
      =
      V_F
      \left(
        1-\frac{Z_{kn}}{Z_{nn}}
      \right)
    \]
  </div>

  <div class="note">
    Om network impedance till generators minskar, till exempel genom fler parallel paths,
    ökar fault current eftersom driving-point impedance \(Z_{nn}\) minskar.
  </div>

  <label class="check"><input type="checkbox" data-progress> Jag kan Eq. 8.4.1–8.4.7 som används i fault analysis</label>
</section>


<section class="card" id="contributions">
  <h2>Source contributions, branch current och current division</h2>

  <p>
    Total Thevenin fault current måste ofta delas upp i contributions från olika generators,
    motors, transformers och lines.
  </p>

  <p>För två parallel paths med reactances \(X_1\) och \(X_2\):</p>

  <div class="formula">\[
    I_1
    =
    I_F
    \frac{X_2}{X_1+X_2},
    \qquad
    I_2
    =
    I_F
    \frac{X_1}{X_1+X_2}
  \]</div>

  <p>
    Tutorial 4 Problem 8.12 använder denna typ av reasoning efter att \(Z_{Th}\) och total
    fault current har bestämts.
  </p>

  <div class="note warning">
    Current genom en breaker är summan av de source contributions vars current paths faktiskt
    passerar breakern. Den är inte automatiskt lika med total \(I_F''\).
  </div>

  <label class="check"><input type="checkbox" data-progress> Jag kan beräkna source/branch contributions</label>
</section>



<section class="card" id="breaker">
  <h2>Circuit breakers, reclosing och fuses</h2>

  <h3>Protection chain</h3>

  <div class="mini-flow">
    <span class="flow-chip">Fault</span><span class="flow-arrow">→</span>
    <span class="flow-chip">Relay detects</span><span class="flow-arrow">→</span>
    <span class="flow-chip">Trip signal</span><span class="flow-arrow">→</span>
    <span class="flow-chip">Breaker contacts open</span><span class="flow-arrow">→</span>
    <span class="flow-chip">Arc extinguished</span>
  </div>

  <p>
    En AC circuit breaker använder de naturliga current zeros i AC waveform för att hjälpa arc extinction.
    Boken beskriver air, oil, SF\(_6\), green gas och vacuum som exempel på interruption media.
  </p>

  <h3>Breaker ratings du bör känna igen</h3>

  <div class="table-wrap">
  <table>
    <tr><th>Rating</th><th>Meaning</th></tr>
    <tr><td>Rated maximum voltage</td><td>Maximum rms line-to-line operating voltage</td></tr>
    <tr><td>Rated continuous current</td><td>Maximum rms current som kan bäras kontinuerligt utan overheating</td></tr>
    <tr><td>Rated short-circuit current</td><td>Maximum rms symmetrical current som säkert kan interruptas vid rated maximum voltage</td></tr>
    <tr><td>Rated short-time current</td><td>Fault current som breakern kan carry i closed position under specified short time</td></tr>
    <tr><td>Rated interrupting time</td><td>Från trip-coil energization tills alla three phases är cleared</td></tr>
    <tr><td>Maximum permissible tripping delay</td><td>Maximum relay delay compatible with short-time withstand</td></tr>
    <tr><td>Closing & latching current</td><td>Peak current som breakern kan close and latch onto</td></tr>
  </table>
  </div>

  <h3>Symmetrical rating vs asymmetrical duty</h3>

  <p>
    Modern breaker standards utgår i boken från <strong>symmetrical interrupting current</strong>.
    DC offset ger samtidigt en extra asymmetrical duty som beror på \(X/R\) och breaker speed.
  </p>

  <div class="grid">
    <div class="grid-box">
      <strong>2-cycle breaker</strong>
      Boken anger asymmetrical interrupting capability upp till cirka
      <span class="kpi">1.4 × symmetrical rating</span>.
    </div>
    <div class="grid-box">
      <strong>Closing & latching</strong>
      I den tabell boken använder är peak closing/latching rating
      <span class="kpi">2.6 × rated short-circuit current</span>.
    </div>
  </div>

  <details>
    <summary>Book-level E/X selection rule</summary>
    <div class="details-content">
      <p>
        I den förenklade breaker-selection-metoden som boken beskriver gäller att om relevant \(X/R<17\),
        kan en breaker med symmetrical interrupting capability minst lika stor som den beräknade symmetrical
        fault current normalt väljas enligt den metoden.
      </p>
      <p>
        Om \(X/R\) är större kan DC offset vara för stor för den förenklade kontrollen och en correction
        som tar hänsyn till DC/AC time constants och breaker speed behövas.
      </p>
      <div class="note warning">
        Bokens fulla breaker-selection example jämför även single-line-to-ground fault current.
        Själva beräkningen av unsymmetrical faults hör dock till senare kapitel.
      </div>
    </div>
  </details>

  <h3>Reclosing</h3>
  <p>
    Eftersom många overhead faults är temporary kan breakers vara utrustade med automatic reclosing.
    Boken beskriver att EHV practice normalt använder one-shot reclosing efter en dead time; om faultet
    kvarstår öppnar breakern igen och lockar ut.
  </p>

  <h3>Fuses</h3>

  <p>Fuse selection i boken bygger på fyra huvudpunkter:</p>
  <ul>
    <li>voltage rating</li>
    <li>continuous current rating</li>
    <li>interrupting current rating</li>
    <li>time-current response</li>
  </ul>

  <p>
    Current-limiting fuses kan enligt boken clear high fault currents på mindre än en halv cycle,
    innan current når full prospective peak. De är snabba och lättkoordinerade men är one-shot devices
    som måste ersättas efter operation.
  </p>

  <div class="note good">
    Protection-delen kopplar tillbaka till Section 8.1: större \(X/R\) → långsammare DC-offset decay →
    större asymmetrical duty när breaker/fuse ska clear faultet.
  </div>

  <label class="check"><input type="checkbox" data-progress> Jag förstår breaker ratings, asymmetrical duty, reclosing och fuse basics</label>
</section>



<section class="card" id="workflow">
  <h2>Arbetsgång för Chapter 8-problem</h2>

  <h3>A. R–L transient</h3>
  <ol>
    <li>Beräkna \(X=\omega L\), \(Z=\sqrt{R^2+X^2}\), \(\theta\) och \(T=L/R\).</li>
    <li>Beräkna \(I_{ac}=V/Z\).</li>
    <li>Om maximum DC offset: använd Eq. 8.1.10 eller \(K(\tau)\).</li>
    <li>Om tid anges i cycles: använd Eq. 8.1.11–8.1.12.</li>
  </ol>

  <h3>B. Generator + breaker</h3>
  <ol>
    <li>Identifiera total reactance mellan internal EMF och fault.</li>
    <li>Beräkna initial \(I''\).</li>
    <li>Om breaker öppnar efter några cycles: beräkna \(I_{ac}(t)\), DC offset och därefter total RMS.</li>
  </ol>

  <h3>C. Multi-bus fault</h3>
  <ol>
    <li>Välj common MVA base.</li>
    <li>Bestäm voltage bases per transformer zone.</li>
    <li>Convert alla reactances till common pu base.</li>
    <li>Convert line \(\Omega\) med \(X_{pu}=X_\Omega/Z_{base}\).</li>
    <li>Rita positive-sequence reactance diagram.</li>
    <li>Bestäm \(Z_{Th}\) seen from fault eller använd \(Z_{nn}\).</li>
    <li>Beräkna \(I_F''=V_F/Z_{Th}\).</li>
    <li>Convert till kA med \(I_{base}\).</li>
    <li>Beräkna source/branch contributions separat.</li>
  </ol>
</section>



<section class="card" id="formulas">
  <h2>Formelsamling – Kapitel 8</h2>

  <p>
    Här finns alla centrala formler från teorisidan samlade på ett ställe.
    Använd den här delen som snabb repetition inför quiz och tenta.
  </p>

  <h3>8.1 – Series R–L short-circuit transient</h3>

  <div class="formula"><span class="eqno">8.1.1</span>
  \[
    L\frac{di(t)}{dt}+Ri(t)=\sqrt{2}V\sin(\omega t+\alpha)
  \]</div>

  <div class="formula"><span class="eqno">8.1.2</span>
  \[
    i(t)=
    \frac{\sqrt{2}V}{Z}
    \left[
      \sin(\omega t+\alpha-\theta)
      -
      \sin(\alpha-\theta)e^{-t/T}
    \right]
  \]</div>

  <div class="formula"><span class="eqno">8.1.3</span>
  \[
    i_{\mathrm{ac}}(t)
    =
    \frac{\sqrt{2}V}{Z}
    \sin(\omega t+\alpha-\theta)
  \]</div>

  <div class="formula"><span class="eqno">8.1.4</span>
  \[
    i_{\mathrm{dc}}(t)
    =
    -\frac{\sqrt{2}V}{Z}
    \sin(\alpha-\theta)e^{-t/T}
  \]</div>

  <div class="formula"><span class="eqno">8.1.5</span>
  \[
    Z=\sqrt{R^2+X^2}
  \]</div>

  <div class="formula"><span class="eqno">8.1.6</span>
  \[
    \theta=\tan^{-1}\!\left(\frac{X}{R}\right)
  \]</div>

  <div class="formula"><span class="eqno">8.1.7</span>
  \[
    T=\frac{L}{R}
    =
    \frac{X}{\omega R}
    =
    \frac{X}{2\pi fR}
  \]</div>


  <div class="formula">
  \[
    \omega=2\pi f,
    \qquad
    t=\frac{\tau}{f}
  \]</div>

  <div class="formula"><span class="eqno">8.1.8</span>
  \[
    i(t)=
    \sqrt{2}I_{\mathrm{ac}}
    \left[
      \sin\!\left(\omega t-\frac{\pi}{2}\right)
      +e^{-t/T}
    \right]
  \]</div>

  <div class="formula"><span class="eqno">8.1.9</span>
  \[
    I_{\mathrm{ac}}=\frac{V}{Z}
  \]</div>

  <div class="formula"><span class="eqno">8.1.10</span>
  \[
    I_{\mathrm{rms}}(t)
    =
    I_{\mathrm{ac}}\sqrt{1+2e^{-2t/T}}
  \]</div>

  <div class="formula"><span class="eqno">8.1.11</span>
  \[
    I_{\mathrm{rms}}(\tau)
    =
    K(\tau)I_{\mathrm{ac}}
  \]</div>

  <div class="formula"><span class="eqno">8.1.12</span>
  \[
    K(\tau)
    =
    \sqrt{1+2e^{-4\pi\tau/(X/R)}}
  \]</div>

  <div class="note warning">
    I 8.1.11–8.1.12 är \(\tau\) tid i <strong>cycles</strong>.
    I \(e^{-t/T}\) är \(t\) normalt tid i sekunder.
  </div>

  <h3>8.2 – Unloaded synchronous machine</h3>

  <div class="formula"><span class="eqno">8.2.1</span>
  \[
  \begin{aligned}
  i_{\mathrm{ac}}(t)
  =&\sqrt{2}E_g
  \Bigg[
    \left(\frac{1}{X_d''}-\frac{1}{X_d'}\right)e^{-t/T_d''}
    \\
    &+
    \left(\frac{1}{X_d'}-\frac{1}{X_d}\right)e^{-t/T_d'}
    +
    \frac{1}{X_d}
  \Bigg]
  \sin\!\left(\omega t+\alpha-\frac{\pi}{2}\right)
  \end{aligned}
  \]</div>

  <div class="formula">
  \[
    I_{\mathrm{ac}}(t)
    =
    E_g
    \left[
      \left(\frac{1}{X_d''}-\frac{1}{X_d'}\right)e^{-t/T_d''}
      +
      \left(\frac{1}{X_d'}-\frac{1}{X_d}\right)e^{-t/T_d'}
      +
      \frac{1}{X_d}
    \right]
  \]</div>

  <div class="formula"><span class="eqno">8.2.2</span>
  \[
    I''=\frac{E_g}{X_d''}
  \]</div>

  <div class="formula"><span class="eqno">8.2.3</span>
  \[
    I'=\frac{E_g}{X_d'}
  \]</div>

  <div class="formula"><span class="eqno">8.2.4</span>
  \[
    I=\frac{E_g}{X_d}
  \]</div>

  <div class="formula"><span class="eqno">8.2.5</span>
  \[
    i_{\mathrm{dc,max}}(t)
    =
    \sqrt{2}I''e^{-t/T_A}
  \]</div>

  <div class="formula">
  \[
    I_{\mathrm{rms}}(t)
    =
    \sqrt{
      I_{\mathrm{ac}}^2(t)
      +
      \left[\sqrt{2}I''e^{-t/T_A}\right]^2
    }
  \]</div>

  <div class="formula">
  \[
    X_d''<X_d'<X_d
    \qquad\Longrightarrow\qquad
    I''>I'>I
  \]</div>

  <h3>Generator + external series reactance</h3>

  <div class="formula">
  \[
    I''=\frac{E_g}{X_d''+X_e}
  \]</div>

  <div class="formula">
  \[
  \begin{aligned}
  I_{\mathrm{ac}}(t)=E_g\Bigg[
  &
  \left(
    \frac{1}{X_d''+X_e}
    -
    \frac{1}{X_d'+X_e}
  \right)e^{-t/T_d''}
  \\
  &+
  \left(
    \frac{1}{X_d'+X_e}
    -
    \frac{1}{X_d+X_e}
  \right)e^{-t/T_d'}
  +
  \frac{1}{X_d+X_e}
  \Bigg]
  \end{aligned}
  \]</div>

  <h3>Per-unit</h3>

  <div class="formula">
  \[
    I_{\mathrm{base}}
    =
    \frac{S_{\mathrm{base}}}{\sqrt{3}V_{LL,\mathrm{base}}}
  \]</div>

  <div class="formula">
  \[
    Z_{\mathrm{base}}
    =
    \frac{V_{LL,\mathrm{base}}^2}{S_{\mathrm{base}}}
  \]</div>

  <div class="formula">
  \[
    Z_{\mathrm{pu,new}}
    =
    Z_{\mathrm{pu,old}}
    \left(\frac{S_{\mathrm{base,new}}}{S_{\mathrm{base,old}}}\right)
    \left(\frac{V_{\mathrm{base,old}}}{V_{\mathrm{base,new}}}\right)^2
  \]</div>

  <div class="formula">
  \[
    X_{\mathrm{pu}}
    =
    \frac{X_{\Omega}}{Z_{\mathrm{base}}}
  \]</div>

  <div class="formula">
  \[
    V_{F,\mathrm{pu}}
    =
    \frac{V_{F,\mathrm{actual}}}{V_{\mathrm{base}}}
  \]</div>


  <div class="formula">
  \[
    I_{\mathrm{actual}}
    =
    I_{\mathrm{pu}}I_{\mathrm{base}}
  \]</div>

  <h3>Thevenin och fault current</h3>

  <div class="formula">
  \[
    I_F''=\frac{V_F}{Z_{\mathrm{Th}}}
  \]</div>

  <h3>Prefault current</h3>

  <div class="formula">
  \[
    S=VI^*
    \qquad\Rightarrow\qquad
    I=\left(\frac{S}{V}\right)^*
  \]</div>

  <div class="formula">
  \[
    I_g''=I_{g1}''+I_L
  \]</div>

  <div class="formula">
  \[
    I_m''=I_{m1}''-I_L
  \]</div>

  <h3>8.4 – Bus impedance matrix</h3>

  <div class="formula"><span class="eqno">8.4.1</span>
  \[
    \mathbf{Y}_{bus}\mathbf{E}^{(1)}
    =
    \mathbf{I}^{(1)}
  \]</div>

  <div class="formula"><span class="eqno">8.4.2</span>
  \[
    \mathbf{Z}_{bus}\mathbf{I}^{(1)}
    =
    \mathbf{E}^{(1)}
  \]</div>

  <div class="formula"><span class="eqno">8.4.3</span>
  \[
    \mathbf{Z}_{bus}
    =
    \mathbf{Y}_{bus}^{-1}
  \]</div>


  <div class="formula"><span class="eqno">8.4.4 compact</span>
  \[
    \mathbf I^{(1)}
    =
    \begin{bmatrix}
      0 & \cdots & -I_{Fn}'' & \cdots & 0
    \end{bmatrix}^{T},
    \qquad
    E_n^{(1)}=-V_F
  \]</div>

  <div class="formula"><span class="eqno">8.4.5</span>
  \[
    I_{Fn}''
    =
    \frac{V_F}{Z_{nn}}
  \]</div>

  <div class="formula"><span class="eqno">8.4.6</span>
  \[
    E_k^{(1)}
    =
    -\frac{Z_{kn}}{Z_{nn}}V_F
  \]</div>

  <div class="formula"><span class="eqno">8.4.7</span>
  \[
    E_k
    =
    V_F\left(1-\frac{Z_{kn}}{Z_{nn}}\right)
  \]</div>

  <h3>Current division / source contributions</h3>

  <div class="formula">
  \[
    I_1
    =
    I_F\frac{X_2}{X_1+X_2},
    \qquad
    I_2
    =
    I_F\frac{X_1}{X_1+X_2}
  \]</div>

  <h3>Momentary / interrupting current</h3>

  <div class="formula">
  \[
    I_{\mathrm{momentary}}
    =
    K(\tau_m)I_{\mathrm{ac}}
  \]</div>

  <div class="formula">
  \[
    I_{\mathrm{interrupting}}
    =
    K(\tau_{\mathrm{open}})I_{\mathrm{ac}}
  \]</div>

  <h3>Symboler att hålla isär</h3>

  <div class="table-wrap">
  <table>
    <tr><th>Symbol</th><th>Meaning</th></tr>
    <tr><td>\(\alpha\)</td><td>source/fault inception angle i R–L solution</td></tr>
    <tr><td>\(\theta\)</td><td>impedance angle, \(\tan^{-1}(X/R)\)</td></tr>
    <tr><td>\(T\)</td><td>R–L DC-offset time constant</td></tr>
    <tr><td>\(\tau\)</td><td>time expressed in cycles in Eq. 8.1.11–8.1.12</td></tr>
    <tr><td>\(T_d''\)</td><td>subtransient AC time constant</td></tr>
    <tr><td>\(T_d'\)</td><td>transient AC time constant</td></tr>
    <tr><td>\(T_A\)</td><td>armature/DC-offset time constant</td></tr>
    <tr><td>\(Z_{nn}\)</td><td>driving-point impedance at bus \(n\)</td></tr>
    <tr><td>\(Z_{kn}\)</td><td>transfer/mutual impedance between buses</td></tr>
  </table>
  </div>

</section>



<section class="card" id="traps">
  <h2>Vanliga fallgropar</h2>

  <p>
    Här är fallgroparna nu skrivna som korta kontrollfrågor.
    Själva formlerna finns i formelsamlingen ovan.
  </p>

  <div class="trap-list">

    <div class="trap-item">
      <div class="trap-title">1. Blandar du ihop seconds och cycles?</div>
      <div class="trap-text">
        \(K(\tau)\) använder \(\tau\) i cycles. I \(e^{-t/T}\) används normalt tid i sekunder.
      </div>
    </div>

    <div class="trap-item">
      <div class="trap-title">2. Behandlar du generatorns AC-current som konstant?</div>
      <div class="trap-text">
        I R–L-modellen är \(I_{ac}\) konstant. För synchronous machine är \(I_{ac}(t)\) time-varying.
      </div>
    </div>

    <div class="trap-item">
      <div class="trap-title">3. Glömmer du transformer/line reactance mellan source och fault?</div>
      <div class="trap-text">
        All series reactance i fault-current path måste tas med.
      </div>
    </div>

    <div class="trap-item">
      <div class="trap-title">4. Tar du bort \(X_d''\) när machine voltage source short-circuitas?</div>
      <div class="trap-text">
        Nej. Source sätts till zero, men subtransient reactance ligger kvar.
      </div>
    </div>

    <div class="trap-item">
      <div class="trap-title">5. Blandar du ihop positive sequence och modelling assumptions?</div>
      <div class="trap-text">
        Positive sequence väljer network. Att resistance, shunt admittance och vissa loads försummas är separata antaganden.
      </div>
    </div>

    <div class="trap-item">
      <div class="trap-title">6. Är \(Z_{Th}\) verkligen sedd från fault point?</div>
      <div class="trap-text">
        Final Thevenin equivalent måste definieras vid själva fault-porten.
      </div>
    </div>

    <div class="trap-item">
      <div class="trap-title">7. Blandar du ihop \(Z_{nn}\) och \(Z_{kn}\)?</div>
      <div class="trap-text">
        \(Z_{nn}\) är driving-point impedance. \(Z_{kn}\) är transfer/mutual impedance.
      </div>
    </div>

    <div class="trap-item">
      <div class="trap-title">8. Har alla per-unit reactances samma base?</div>
      <div class="trap-text">
        Convert till common MVA base och rätt voltage base innan du reducerar network.
      </div>
    </div>

    <div class="trap-item">
      <div class="trap-title">9. Antar du att total fault current = breaker current?</div>
      <div class="trap-text">
        Breakern bär bara de source contributions vars current paths passerar den.
      </div>
    </div>

    <div class="trap-item">
      <div class="trap-title">10. Tar du med prefault load current när problemet säger att den försummas?</div>
      <div class="trap-text">
        Om prefault load current neglectas ska \(I_L\) inte läggas tillbaka.
      </div>
    </div>

  

    <div class="trap-item">
      <div class="trap-title">11. Blandar du ihop RMS asymmetry factor och instantaneous peak?</div>
      <div class="trap-text">
        \(K(\tau)\) multiplicerar RMS AC current. Instantaneous peak måste bedömas från waveform \(i(t)\).
      </div>
    </div>

    <div class="trap-item">
      <div class="trap-title">12. Använder du line-to-line voltage direkt som \(E_g\) i Eq. 8.2.1?</div>
      <div class="trap-text">
        För den unloaded machine-formeln definierar boken \(E_g\) som RMS line-to-neutral prefault terminal voltage.
      </div>
    </div>
</div>

  <br>
  <a class="button primary" href="index.html">Gör Kapitel 8 quizet</a>
</section>


</main>
</div>


<script>
const checks=[...document.querySelectorAll('[data-progress]')];
const progress=document.getElementById('progress');
const progressText=document.getElementById('progressText');
const storageKey='chapter8TheoryFinalV6';

function loadProgress(){
  let saved={};
  try{ saved=JSON.parse(localStorage.getItem(storageKey)||'{}'); }catch(e){}
  checks.forEach((c,i)=>c.checked=!!saved[i]);
  updateProgress();
}

function updateProgress(){
  const saved={};
  let done=0;
  checks.forEach((c,i)=>{
    saved[i]=c.checked;
    if(c.checked) done++;
  });
  const pct=checks.length ? Math.round(done/checks.length*100) : 0;
  progress.style.width=pct+'%';
  progressText.textContent=done+' av '+checks.length+' delar markerade som lästa ('+pct+' %)';
  localStorage.setItem(storageKey,JSON.stringify(saved));
}

checks.forEach(c=>c.addEventListener('change',updateProgress));
loadProgress();
</script>

</body>
</html>
